# P2-A02：IEEE39 历史初始化线性隐状态试验合同 v1

登记日期：2026-10-19。目标：在真实 F1 train 轨迹上，检验从可见历史联合学习隐状态动力学与初始化器的流程及预测贡献。P2-A01 的清除时刻输入和七基线合同独立保存。

## 数据与角色

使用 `ieee39_postclear_canonical_v1`，F1、seed 324。沿用已冻结的 canonical train 内部线路分配：train 拟合 83 个事件，val 选择 27 个事件，冻结后内部审计 68 个事件。角色清单 SHA-256 为 `27281dacbef6b71b7d41514c9d0de26401d5df5b5917f1caa87691ed4437eaa7`。这里的 val 是 canonical train 内的选择角色；canonical val、test 和其他交叉验证分组保持锁定。

模型、尺度和历史编码器在 train 拟合，候选由 val 选择。选择后允许在这 110 个事件上按固定训练预算重拟合一次，目标和特征尺度仍由 train 确定。只有检查点与选择文件保存、哈希核对、拟合 ID 核对完成后，才读取内部审计轨迹；该角色的轨迹只打开一次，不用于调整候选或阈值。

## 输入、时间和坐标

历史输入只包括清除后角度和转速，以及登记的静态量。机械输入为 `Pm_clear-Pm_equilibrium`，清除后零阶保持。`Pm` 只读取索引 0；不读取未来 `Pm`、`Pe`、电压、标签或稳定结果。来源、线路和事件 ID 只用于分层权重、数据授权和结果索引。

窗口候选是含清除点的前 11、21、51 个真实观测，对应名义 0.1、0.2、0.5 s。预测从最后一个真实观测的原始时间戳开始，逐事件保存实际起点。窗口输入不插值、不平滑、不补齐，不使用起点之后的插值支点。

坐标为质量加权 COI，并明确使用相对平衡点角度 `q=COI(delta)-COI(delta_equilibrium)`。转速使用 COI 速度偏差，质量先验按项目现有单位定义转换。输出的角度误差等于相对角度误差；若需要恢复角度轨迹，须加回相同平衡点。

train 和 val 使用预测起点之后 1 s 的目标，输出步长 0.01 s。未来目标可以进入训练损失，不进入历史编码器。冻结后内部审计报告从相同预测起点起的 1、5、9 s，跳过起点本身后计算误差。最长历史加 9 s 仍在已登记的 10 s 数据范围内。原 P2-A01 从清除时刻起的 1、5、10 s 数字不与本任务混作同一比较。

## 模型和训练预算

候选为同一线性能量结构族：`q'=v`，`M v'=-Kq-Dv-Cz+u`，`z'=Cᵀv+(J-R)z`。`K,D` 为共同平衡基底上的正系数二次型，`R` 为正对角耗散，`J` 反对称，`C` 的列和为零。动力学与共享线性历史编码器共同学习；不向训练器提供真实隐藏设备状态。

隐状态维数候选为 0、2、4，分别与三个窗口组成九个候选。编码器使用历史窗口内五个均匀索引的真实观测帧及登记恒定输入，所有事件共用同一组参数。来源和事件身份不进入预测。

每个候选固定 Adam 400 步、学习率 0.02、编码器平方系数罚项 `10^-6`、seed 324、float64、确定性模式。角度、转速目标共用一份 train-only 逐通道 RMS 尺度，下限 `10^-5`，尺度参考窗口固定为 21 点。特征尺度同样来自 train，重拟合时不重新估计。损失按来源、线路、事件、时间逐级等权，跳过预测起点。

所有候选使用相同 RK4 定义，最大内部步长 0.01 s。候选按 val 归一化 RMSE、参数量、窗口长度排序。最终同时保存选中模型和相同窗口下重新拟合的无记忆模型。冻结后再增加“选中模型但隐状态初值置零”的机制对照。

## 评价和判断

归一化 RMSE 定义为：每个事件先对各时刻、角度与转速的 20 个归一化通道求均方误差，再按来源→线路→事件等权求均值并开平方。带物理单位的角度、转速 RMSE 分别报告。故障线路配对区间使用每个事件的归一化 RMSE 作为统计量，来源分层、5000 次重采样、seed 324；这一均值差与先合并均方再开平方的总体指标分开解释。

九秒内部审计的预登记探索判断同时要求：归一化 RMSE 不超过 0.25；相对同一模型零初始化至少降低 10%；相对相同窗口的无记忆模型至少降低 10%。这些条件仅决定本线性原型的探索结果 `ACCEPT` 或 `RETRY`。所有情况均 `KEEP_BASELINE`，不晋级 P3 或部署模型。

另外检查 100 个随机增广状态的储能恒等式，误差不得超过 `10^-8`；检查点重新加载的预测须逐元素一致。积分失败保留为失败，相关总体误差和配对区间返回缺失或信息不足；不得记零、删样本或读取内部审计后更改候选。

本次不提出最佳模型、原始设备参数恢复、频率辨识、失稳分类或 Level 6 稳定区域结论。线性原型若需要扩展到非线性势能、更多记忆阶数或其他目标，使用新版本和新 run 保存后续试验。
