# P1 实现登记：从头拟合、因果机械功率与五组连接

日期：2026-08-31。起点源码：`78c9538`。分支：`codex/loop-p1-a03`。
本文件登记模型单元门前的实现，不替换冻结的 A03 获取协议，不启动 IEEE39 科学实验。

## 1. 唯一数据次序

延续 fit-only：fit 拟合参数与尺度，selection 在预先给定候选中选参，internal audit 仅在
全部候选冻结后评价。B2 和当前结构均新建空模型后拟合，不从旧检查点继承数值系数。
当前候选结构沿用冻结的结构描述；参数、校准起点及训练 ID 单独留证，不混同结构来源与参数来源。
组 2/3 从同一新拟合起点复制，使用上一片段的共同预算；组 4/5 必须引用组 3 的同一个核心文件。

## 2. 闭包方程和限定范围

令 M 为固定质量对角阵，Q 为固定节点顺序下确定性构造的基，满足
`Qᵀ M Q=I`、`Qᵀ M 1=0`。v 为对应速度坐标。
本轮选择可审计的一阶对角闭包族：`du_j/dt = -alpha*u_j - kappa_j*v_j`，
`kappa_j >= 0`，`u_j(0)=0`，共同衰减率候选固定为 `alpha = 0.2, 1.0, 5.0 /s`。
这是一项有边界的 P1 闭包诊断，不代表对所有闭包族的搜索，也不代表最终 P3 结构已经确定。

用状态 `u_j=sqrt(kappa_j)*z_j`，令 `G=M Q diag(sqrt(kappa))`，则
`delta_Pm=G z`、`dz/dt=-alpha*z-Gᵀ*omega`。
新增储能为 `zᵀz/2`，与核心互接后的新增能量变化为 `-alpha*zᵀz`。
能量式以固定清除 Pm 为基础，不随真实未来 Pm 改写势能。
零 kappa 坐标不产生隐状态；全零闭包如实退化为 ZOH，不能声称具有预测贡献。

对每个 alpha，使用 fit 的观测 Pm **作为训练目标**。令
`f(t)=integral_0^t exp(-alpha*(t-s))*v(s) ds`，由观测速度的分段线性插值精确递推 f，
再解来源—线路—事件等权的 `u≈-kappa*f` 非负最小二乘。
分母不超过 `1e-14` 的坐标记为未激励并置零，不作为已识别参数。
alpha 只由 selection 上完整因果闭环的平衡角度/速度损失选择，不读取 selection 的未来 Pm 来拟合。

## 3. 积分与输入

核心角度、速度、节点暂态、衰减记忆、振荡记忆和闭包状态，在同一个 RK4 步中推进。
闭包从零增量状态启动，只接收预测速度及已声明质量先验。
主 rollout 拒绝任何变化的外部 Pm 日程、未来 Pm 字段及来源路由键。
组 4 单独读取 observed Pm，并只在核心文件已保存且哈希核验通过后进入条件诊断入口。
组 4 不能拟合核心、进入主表或晋级；其读取记录与 fit 的 Pm 训练目标记录分开。

## 4. 保存与评价

实现层按序生成三个核心文件、闭包文件、五组绑定表、拟合来源和校准记录。
所有文件预先检查不存在；出现失败保留部分结果，不覆盖或补写成成功。
参数拟合和闭包选择只接收 fit/selection；独立评价接口在保存后接收 internal audit。
评价保存每个事件、视界、角度/速度误差与失败原因，不删除失败事件。
本轮接通五组计算与原始误差输出；bootstrap、模块反事实、模态统计和完整验收仍须单独接通，
不能将这部分完成当成完整 model_unit_gate 通过。

弱形式初始拟合沿用冻结的五个 ridge、五种积分窗口和每视界至多八个窗口；不截断事件集。
新入口的 ridge 评价统一使用完整 selection 的三视界平衡误差。任一候选积分失败即停止本次
拟合并保留失败记录，不沿用旧接口“跳过失败事件后比较剩余平均值”的行为。
只从校验过的结构 JSON 读取模块描述及固定先验，不读取旧参数 NPZ；结构来源不等于新证据。

## 5. 合成与对抗验证

- 非均匀质量下验证 Q 的约束、力—速度共轭、净功率平衡及供能恒等式。
- 用非零记忆模块验证核心隐状态完整保留；闭包零耦合与原核心预测一致。
- 与更细步长对照检查 RK4 四阶收敛；已知闭包参数的恢复与负/零支持情形分别检查。
- 验证主入口拒绝未来 Pm、fit 目标不得来自 selection/internal、条件入口必须先验证检查点。
- 验证新拟合不继承旧系数、组 2/3 同起点、组 4/5 核心哈希等于组 3，保存后再开独立评价。

只在上述代码路径通过单元和合成检查后留存源码；科学实验仍需完整单元门及源码冻结门。
