# P1 当前十机联合实现审查

日期：2026-08-28
审查对象：`paper_combined_ten_machine_identification_f1_seed324-identification_run-20260825T015128Z-d4d50de4`
当前结论：`process_status=PASS`，`scientific_verdict=RETRY`，`promotion_decision=KEEP_BASELINE`

## 1. 结论先行

这次运行是可审计的失败候选，不是论文方法。它确实只生成一个十机模型、没有来源路由、没有读取 test 或未来 `Pm`，物理结构和数值积分检查也通过；但内部和外部轨迹门、模态门均失败，终态为 `IDENTIFICATION_FAILED`。

更关键的是，模型中“存在某模块名称”不等于该模块真正参与预测。冻结参数显示：节点高阶模块范数为 `0.87485`，边记忆模块总范数仅为 `0.002084`，三个振荡记忆实例的参数范数全部为零，三个边记忆实例中两个为零。由此可以确定振荡记忆已经数值退化，不能作为已发现的物理机制；但现有工件还不足以判断整个候选是否完全退化为 B2，因为缺少逐案例的候选—B2配对预测差和模块置零反事实轨迹。

## 2. P1 三个问题的回答

### 问题一：模块是否真正改变预测

已证明的部分：

- `NODE_HIGH_ORDER` 参数非零。
- `RESONANT_MEMORY` 参数为零，因此不能保留，也不能用于振荡频率主张。
- `EDGE_MEMORY` 只有一个实例参数非零，且总范数很小；是否具有实际预测贡献尚未由现有工件证明。
- 删除轨迹记录表明若删去节点高阶块会显著恶化部分视界，但该结果仍需用统一配对统计和重新拟合后的反事实轨迹复核。

尚未证明的部分：

- 候选预测与 B2 预测在每个事件、每个视界上相差多少。
- 各模块的储能、端口功率和轨迹变化是否超过登记的数值容差。
- 小范数边记忆是否只是参数尺度造成的假象。

因此答案是：振荡记忆已经确认参数退化；节点高阶参数非零，但这本身不能证明独立预测贡献；节点与边记忆的独立效应仍需统一反事实检验；不能把当前模型称为成功的模块并集模型。

### 问题二：长视界速度误差为何较大

直接事实是：内部 10 s 合并速度 pooled R² 为 `-1.4626`，外部为 `-1.6061`；高阶来源的角度 R² 接近 1，但速度 R² 仍为负。这说明平均角度看起来较好不能掩盖速度闭环失败。

现有单次运行不能在以下原因之间作因果归因：

1. `Pm_clear` 零阶保持缺少足够的因果机械功率闭包；
2. 训练目标对角度、速度、短时和长时的尺度分配不合理；
3. 动态块之间共线，导致虽然总方程可解，单块参数却不可解释；
4. 当前模块族缺少真正需要的暂态节点储能或慢动态；
5. 闭环优化只改善少数案例，未改善来源平衡后的总体目标。

下一轮不得直接增加模块。必须在相同冻结数据角色下做四个互斥诊断：因果 ZOH、observed-`Pm` 条件上界、只改变损失尺度、只改变机械功率闭包。每项都保存角度/速度分开结果、逐线路配对差和最差 10% 轨迹。只有诊断能把误差归因到某一假设时，才允许进入对应算法设计。

### 问题三：模态审计是否与 v8 一致

当前代码先计算共享模型极点，再把各数据视图的轨迹模态与其匹配，这个方向是正确的；但当前验收仍存在两点不足：

- 合并视图要求经验模态达到跨故障线路 80% 共识，容易再次把“每个激励都必须看到同一模态”当成前提。
- 外部近临界视图只有一条独立故障线路，`support_fraction=1.0` 没有统计意义，不能支持频率主张。

P3/P4 必须改为：频率来自冻结共享方程极点；每个激励视图只回答该极点是否局部可观；声明某模态时，至少一个预登记视图需要足够多的独立故障线路，并通过 80% bootstrap、频率/阻尼误差和 MAC 门。单线路的 100% 支持只能记为“未定”，不能记为通过。

## 3. 下一轮必须新增的工件

| 工件 | 必须回答的问题 | 失败判据 |
|---|---|---|
| `module_counterfactual_metrics.csv` | 每个模块置零并重拟合后，逐事件、逐视界预测改变多少 | 改变低于容差或仅改善平均值 |
| `module_energy_port_audit.csv` | 参数范数、储能、端口功率是否非零且尺度合理 | 任一量为零或只由尺度换算放大 |
| `pm_closure_factorial.csv` | ZOH、observed-`Pm` 上界和因果闭包的误差差来自哪里 | 使用未来 `Pm` 进入主表或混合拟合 |
| `loss_scale_gradient_audit.csv` | 角度、速度、视界和来源是否互相支配 | 某一来源或短视界主导梯度 |
| `shared_pole_local_observability.csv` | 共享极点在哪些激励视图可观 | 单线路或无独立 bootstrap 被当作支持 |
| `p1_acceptance.json` | 过程、科学结论、晋级、回退和可写主张 | 缺少任一字段 |

## 4. 回退与论文边界

- 回退目标：P2 将冻结的最强已接受因果基线；在此之前不指定新的部署模型。
- 当前可写主张：完整十机分辨率已被数据级选择保留；现有联合模块候选满足记录的物理/数值门但轨迹与模态门失败；振荡记忆参数退化为零。
- 当前不可写主张：成功识别了 IEEE39 振荡模块、改善了 10 s 速度轨迹、获得了 Level 6 稳定证书。
- 下一假设：先以模块反事实、机械功率闭包和损失尺度三类受控诊断定位失败原因，再决定缩减模块或重新设计闭包。

## 5. A01 单元门对抗审查补充

A01 已完成 `plan_registered` 和 `candidate_acquired`，但没有进入
`model_unit_gate`。对抗审查结论为：`process_status=PASS`、
`scientific_verdict=RETRY`、`promotion_decision=KEEP_BASELINE`。这表示早期
工件获取过程有效，但当前门槛还不能证明候选满足论文所需的模型与证据合同。

必须先修复的阻塞项：

1. `model_unit_gate` 目前只执行通用项目审计，没有交叉核验单模型、无来源路由、
   数据访问边界、模型工件和 Level 6 声明状态。
2. Level 6 命名审计只读取自报的 `status=pass`，没有重算全部证书门，也没有绑定
   模型、数据版本、独立失稳组和工件哈希。
3. acceptance/report 的分支来源、运行目录、工件清单、报告路径和合并提交尚未与
   实际状态历史交叉绑定，存在占位值绕过风险。
4. 零秩或零耦合振荡状态仍可能进入共享极点列表，并把输出数值噪声归一化为模态
   形状；新的局部可观测性函数尚未接入模型模态报告和剪枝。
5. 模块删除在 2% 边界上的判定过宽；“各模块分别可替代”不能推出“全部模块联合
   删除后等价于 B2”，必须使用 full-vs-B2 或联合删除反事实。
6. 模态支持和五臂机械功率诊断仍是分散的辅助函数，尚未形成不可跳过的复合证据
   合同。
7. 工件哈希校验不能拒绝冻结后新增的未登记文件，Git porcelain 首行路径还会因
   全局 `strip()` 被截断。

A01 的两个早期运行保持不变：

- `paper_ieee39_modular_energy_p1_a01_plan_registered_f1_seed324-plan_registered-20260828T063715Z-d4d50de4`
- `paper_ieee39_modular_energy_p1_a01_candidate_acquired_f1_seed324-candidate_acquired-20260828T063749Z-d4d50de4`

本轮没有科学晋级，没有进入 `source_commit`，也没有启动五臂受控实验。下一 attempt
只修复上述门槛与算法审计，不改变冻结数据角色、五个实验臂或数值阈值。

## 6. A02 执行结果（2026-08-31）

A02 的证据门、模态最小实现和评价合同已修订，全量测试 255 项通过，但真实候选
获取在迁移旧 `margin: NaN` 时失败。状态停在 `plan_registered`；实现与科学验收
不能因测试通过而跳过。完整过程见 `docs/reports/03_modular_energy_p1p2/ieee39_modular_energy_p1_a02_progress_zh.md`。
本轮未合并或晋级。A03 须保留旧结构文件的原始字节，以单独说明文件绑定，而不是
改写未定义的科学数值；完整五臂执行与总工作流引用验收仍未完成。
